    Refrigerator3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load23_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load21_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load22_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load23_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load21_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load22_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load23_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load21_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load22_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Refrigerator3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0939726027399,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2.46,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Washer3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    29.5818312328767,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.48,                     !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Clothes Dryer3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    222.112928219178,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.09,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Dishwasher3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    Dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    68.3275708931507,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.36,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Elec Load23_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    121.881113592024,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ElectricEquipment,
    Cooking Range3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.497534246575,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.24,                     !- Fraction Radiant
    0.3,                      !- Fraction Lost
    Appl;                     !- EndUse Subcategory

ElectricEquipment,
    Misc Gas Load3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.297,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    Misc;                     !- EndUse Subcategory

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    34.1906328583071,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    34.1906328583071,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    AtticVent,                !- Name
    attic,                    !- Zone Name
    always_avail,             !- Schedule Name
    3330,                     !- Effective Air Leakage Area
    0.000435,                 !- Stack Coefficient
    0.000271;                 !- Wind Coefficient

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unitheatedbsmt,    !- Name
    heatedbsmt,               !- Zone or ZoneList Name
    always_off,               !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_G Corridor,    !- Name
    G Corridor,               !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_M Corridor,    !- Name
    M Corridor,               !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_T Corridor,    !- Name
    T Corridor,               !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0212524794559365,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_BottomFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_BottomFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_MiddleFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_MiddleFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_TopFloor,    !- Name
    ExteriorLightingProfile,    !- Schedule Name
    29,                       !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_TopFloor,    !- Name
    LightingProfile_EELighting,    !- Schedule Name
    5.86,                     !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA heatedbsmt,       !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit1_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit2_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    heatedbsmt,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA heatedbsmt,       !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unitheatedbsmt,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unitheatedbsmt,    !- Name
    heatedbsmt,               !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_G Corridor,    !- Name
    G Corridor,               !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_M Corridor,    !- Name
    M Corridor,               !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_T Corridor,    !- Name
    T Corridor,               !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    heating_sch,              !- Heating Setpoint Temperature Schedule Name
    cooling_sch;              !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unitheatedbsmt,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_G Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_G Corridor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_M Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_M Corridor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_T Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_T Corridor,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_BottomFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_MiddleFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_TopFloor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unitheatedbsmt,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unitheatedbsmt,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_G Corridor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_G Corridor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_M Corridor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_M Corridor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_T Corridor,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_T Corridor,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit1_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit2_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ZONEEQUIPMENT_unit3_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    heatedbsmt,               !- Zone Name
    ZONEEQUIPMENT_unitheatedbsmt,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unitheatedbsmt,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unitheatedbsmt,    !- Zone Air Node Name
    Zone Outlet Node_unitheatedbsmt;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    G Corridor,               !- Zone Name
    ZONEEQUIPMENT_G Corridor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_G Corridor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_G Corridor,     !- Zone Air Node Name
    Zone Outlet Node_G Corridor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    M Corridor,               !- Zone Name
    ZONEEQUIPMENT_M Corridor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_M Corridor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_M Corridor,     !- Zone Air Node Name
    Zone Outlet Node_M Corridor;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    T Corridor,               !- Zone Name
    ZONEEQUIPMENT_T Corridor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_T Corridor,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_T Corridor,     !- Zone Air Node Name
    Zone Outlet Node_T Corridor;    !- Zone Return Air Node Name

Fan:OnOff,
    Supply Fan_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unitheatedbsmt,    !- Air Inlet Node Name
    cooling coil air inlet node_unitheatedbsmt,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_G Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_G Corridor,    !- Air Inlet Node Name
    cooling coil air inlet node_G Corridor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_M Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_M Corridor,    !- Air Inlet Node Name
    cooling coil air inlet node_M Corridor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_T Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_T Corridor,    !- Air Inlet Node Name
    cooling coil air inlet node_T Corridor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unitheatedbsmt,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unitheatedbsmt,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;          !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_G Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_G Corridor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_G Corridor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    0,                        !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                         !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                       !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_M Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_M Corridor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_M Corridor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    0,                        !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                         !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                       !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_T Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_T Corridor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_T Corridor,    !- Air Outlet Node Name
    HPACCoolCapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    0,                        !- Maximum Cycling Rate
    0,                        !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.9,                      !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    0,                        !- Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                         !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                       !- Report ASHRAE Standard 127 Performance Ratings

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unitheatedbsmt,    !- Air Inlet Node Name
    Air Loop Outlet Node_unitheatedbsmt;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_G Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_G Corridor,    !- Air Inlet Node Name
    Air Loop Outlet Node_G Corridor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_M Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_M Corridor,    !- Air Inlet Node Name
    Air Loop Outlet Node_M Corridor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_T Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_T Corridor,    !- Air Inlet Node Name
    Air Loop Outlet Node_T Corridor;    !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_unitheatedbsmt,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unitheatedbsmt,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand;                 !- Defrost Control

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_G Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_G Corridor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_G Corridor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    0,                        !- Resistive Defrost Heater Capacity
    4,                        !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    1.25;                     !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_M Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_M Corridor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_M Corridor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    0,                        !- Resistive Defrost Heater Capacity
    4,                        !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    1.25;                     !- Secondary Coil Fan Flow Scaling Factor

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_T Corridor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Heating Capacity
    3.63216498787731,         !- Gross Rated Heating COP
    autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Heating Coil Air Inlet Node_T Corridor,    !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_T Corridor,    !- Air Outlet Node Name
    HPACHeatCapFT,            !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,           !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -17.78,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    0,                        !- Resistive Defrost Heater Capacity
    4,                        !- Region number for calculating HSPF
    ,                         !- Evaporator Air Inlet Node Name
    ,                         !- Zone Name for Evaporator Placement
    ,                         !- Secondary Coil Air Flow Rate
    1.25;                     !- Secondary Coil Fan Flow Scaling Factor

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_FrontRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_FrontRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_FrontRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_FrontRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_FrontRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_FrontRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_BackRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_BackRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_BackRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_BackRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_BackRow_BottomFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_BottomFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_BackRow_BottomFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_FrontRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_FrontRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_FrontRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_BackRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_BackRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_BackRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_BackRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_BackRow_MiddleFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_MiddleFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_BackRow_MiddleFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_FrontRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_FrontRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_FrontRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_FrontRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_FrontRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_FrontRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1_BackRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit1_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1_BackRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit2_BackRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit2_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit2_BackRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit3_BackRow_TopFloor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unit3_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_TopFloor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit3_BackRow_TopFloor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unitheatedbsmt,    !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unitheatedbsmt,    !- Air Inlet Node Name
    Air Loop Outlet Node_unitheatedbsmt,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    heatedbsmt,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unitheatedbsmt,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_unitheatedbsmt,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unitheatedbsmt,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unitheatedbsmt,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_G Corridor,     !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_G Corridor,    !- Air Inlet Node Name
    Air Loop Outlet node_G Corridor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    G Corridor,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_G Corridor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_G Corridor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Dx Cooling Coil_G Corridor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_G Corridor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_M Corridor,     !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_M Corridor,    !- Air Inlet Node Name
    Air Loop Outlet node_M Corridor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    M Corridor,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_M Corridor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_M Corridor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Dx Cooling Coil_M Corridor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_M Corridor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_T Corridor,     !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_T Corridor,    !- Air Inlet Node Name
    Air Loop Outlet node_T Corridor,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    T Corridor,               !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_T Corridor,    !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    Main DX Heating Coil_T Corridor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Dx Cooling Coil_T Corridor,    !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_T Corridor,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC,
    Central System_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_FrontRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_FrontRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_FrontRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_BackRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_BackRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_BackRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_FrontRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_FrontRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_FrontRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_FrontRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_BackRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_BackRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_MiddleFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_BackRow_MiddleFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_FrontRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_FrontRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_FrontRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_FrontRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_FrontRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit1_BackRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_BackRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_BackRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_BackRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit3_BackRow_TopFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit3_BackRow_TopFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_TopFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unitheatedbsmt,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unitheatedbsmt,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unitheatedbsmt,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unitheatedbsmt,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unitheatedbsmt,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unitheatedbsmt;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_G Corridor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_G Corridor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_G Corridor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_G Corridor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_G Corridor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_G Corridor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_M Corridor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_M Corridor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_M Corridor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_M Corridor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_M Corridor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_M Corridor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_T Corridor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_T Corridor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_T Corridor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_T Corridor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_T Corridor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_T Corridor;    !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unitheatedbsmt,    !- Name
    Zone Equipment Inlet Node_unitheatedbsmt,    !- Inlet Node Name
    Zone Inlet Node_unitheatedbsmt;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_G Corridor,    !- Name
    Zone Equipment Inlet Node_G Corridor,    !- Inlet Node Name
    Zone Inlet Node_G Corridor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_M Corridor,    !- Name
    Zone Equipment Inlet Node_M Corridor,    !- Inlet Node Name
    Zone Inlet Node_M Corridor;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_T Corridor,    !- Name
    Zone Equipment Inlet Node_T Corridor,    !- Inlet Node Name
    Zone Inlet Node_T Corridor;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unitheatedbsmt,    !- Name
    Zone Equipment Inlet Node_unitheatedbsmt,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unitheatedbsmt;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_G Corridor,    !- Name
    Zone Equipment Inlet Node_G Corridor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_G Corridor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_M Corridor,    !- Name
    Zone Equipment Inlet Node_M Corridor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_M Corridor;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    SupplyPath_T Corridor,    !- Name
    Zone Equipment Inlet Node_T Corridor,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_T Corridor;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unitheatedbsmt,    !- Name
    Return Air Mixer Outlet_unitheatedbsmt,    !- Outlet Node Name
    Zone Outlet Node_unitheatedbsmt;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_G Corridor,    !- Name
    Return Air Mixer Outlet_G Corridor,    !- Outlet Node Name
    Zone Outlet Node_G Corridor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_M Corridor,    !- Name
    Return Air Mixer Outlet_M Corridor,    !- Outlet Node Name
    Zone Outlet Node_M Corridor;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_T Corridor,    !- Name
    Return Air Mixer Outlet_T Corridor,    !- Outlet Node Name
    Zone Outlet Node_T Corridor;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_BottomFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_BottomFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_MiddleFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_TopFloor,    !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_TopFloor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unitheatedbsmt,    !- Name
    Return Air Mixer Outlet_unitheatedbsmt,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unitheatedbsmt;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_G Corridor,    !- Name
    Return Air Mixer Outlet_G Corridor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_G Corridor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_M Corridor,    !- Name
    Return Air Mixer Outlet_M Corridor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_M Corridor;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    ReturnPath_T Corridor,    !- Name
    Return Air Mixer Outlet_T Corridor,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_T Corridor;    !- Component 1 Name

Branch,
    Air Loop Main Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_FrontRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_BackRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_BackRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_BackRow_BottomFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_FrontRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_FrontRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_FrontRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_BackRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_BackRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_MiddleFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_BackRow_MiddleFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_FrontRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_FrontRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_FrontRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_FrontRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_FrontRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_FrontRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit1_BackRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1_BackRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit2_BackRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit2_BackRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unit3_BackRow_TopFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit3_BackRow_TopFloor,    !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_TopFloor;    !- Component 1 Outlet Node Name

Branch,
    Air Loop Main Branch_unitheatedbsmt,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unitheatedbsmt,    !- Component 1 Name
    Air Loop Inlet Node_unitheatedbsmt,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unitheatedbsmt;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Water Heater_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,    !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Water Heater_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_BottomFloor,    !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_BottomFloor,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
