!-Generator IDFEditor 1.49
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! Varlist contains a list of variables used
! Simple glazing system considered
Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    MF_Washington_Seattle-Tacoma.Intl.AP.727930_hp_heatedbsmt_IECC_2012,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3/usa/zip/USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.ddy
!
Site:Location,
    Seattle Seattle Tacoma Intl A_WA_USA Design_Conditions,  !- Name
    47.47,                   !- Latitude {deg}
    -122.32,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    122.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -4.2,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -4.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868.,                  !- Barometric Pressure {Pa}
    4.3,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99868.,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    350,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

! Weather_file = USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:
! Water mains temperature object created by:
! /phome/resstd/vm/bin/stat2idf /phome/weather/EnergyPlus/tmy3/usa/zip/USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.stat
!
Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    11.2166666666667,        !- Annual Average Outdoor Air Temperature {C}
    14.3;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    any number;              !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    S-Lighting-day,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.16,                    !- Hour 1
    0.15,                    !- Hour 2
    0.16,                    !- Hour 3
    0.18,                    !- Hour 4
    0.23,                    !- Hour 5
    0.45,                    !- Hour 6
    0.4,                     !- Hour 7
    0.26,                    !- Hour 8
    0.19,                    !- Hour 9
    0.16,                    !- Hour 10
    0.12,                    !- Hour 11
    0.11,                    !- Hour 12
    0.16,                    !- Hour 13
    0.17,                    !- Hour 14
    0.25,                    !- Hour 15
    0.27,                    !- Hour 16
    0.34,                    !- Hour 17
    0.55,                    !- Hour 18
    0.55,                    !- Hour 19
    0.88,                    !- Hour 20
    1,                       !- Hour 21
    0.86,                    !- Hour 22
    0.51,                    !- Hour 23
    0.28;                    !- Hour 24

!
! *** Occupancy and Lighting factors taken from NREL's benchmark model ***
!
Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

Schedule:Day:Hourly,
    LightingProfileDay,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingProfileDay,  !- Name
    fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    LightingProfileDay_EELighting,  !- Name
    fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.129162158913331,       !- Hour 1
    0.0573867051328282,      !- Hour 2
    0.0429979564851542,      !- Hour 3
    0.0286933525664145,      !- Hour 4
    0.0286933525664145,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.172244260127419,       !- Hour 7
    0.258408462555596,       !- Hour 8
    0.488207717273711,       !- Hour 9
    0.545594422406539,       !- Hour 10
    0.473818968626037,       !- Hour 11
    0.402043514845535,       !- Hour 12
    0.344572664983772,       !- Hour 13
    0.387654766197861,       !- Hour 14
    0.315879312417358,       !- Hour 15
    0.301490563769684,       !- Hour 16
    0.315879312417358,       !- Hour 17
    0.416348118764274,       !- Hour 18
    0.732311575910566,       !- Hour 19
    0.93333333333333,        !- Hour 20
    0.761004928476981,       !- Hour 21
    0.559983171054213,       !- Hour 22
    0.373266017550187,       !- Hour 23
    0.258408462555596;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.13838802740714,        !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.184547421565092,       !- Hour 7
    0.276866209880995,       !- Hour 8
    0.523079697078976,       !- Hour 9
    0.584565452578435,       !- Hour 10
    0.507663180670754,       !- Hour 11
    0.430760908763072,       !- Hour 12
    0.369184998196899,       !- Hour 13
    0.41534439235485,        !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.44608727010458,        !- Hour 18
    0.784619545618464,       !- Hour 19
    1,                       !- Hour 20
    0.815362423368193,       !- Hour 21
    0.599981968986657,       !- Hour 22
    0.399927875946628,       !- Hour 23
    0.276866209880995;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,      !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.0887931470412736,      !- Hour 1
    0.0710155041111689,      !- Hour 2
    0.0354602182509584,      !- Hour 3
    0.0354602182509584,      !- Hour 4
    0.0710155041111689,      !- Hour 5
    0.106570789971378,       !- Hour 6
    0.213141579942758,       !- Hour 7
    0.461933513354977,       !- Hour 8
    0.69294780383709,        !- Hour 9
    0.817391304347826,       !- Hour 10
    0.799613661417722,       !- Hour 11
    0.710725446767196,       !- Hour 12
    0.639614875046775,       !- Hour 13
    0.568599370935607,       !- Hour 14
    0.497488799215186,       !- Hour 15
    0.461933513354977,       !- Hour 16
    0.479711156285081,       !- Hour 17
    0.461933513354977,       !- Hour 18
    0.461933513354977,       !- Hour 19
    0.461933513354977,       !- Hour 20
    0.461933513354977,       !- Hour 21
    0.444155870424871,       !- Hour 22
    0.302029794593282,       !- Hour 23
    0.159903718761693;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    fraction,                !- Schedule Type Limits Name
    0.108629913933473,       !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.130379157943708,       !- Hour 6
    0.260758315887416,       !- Hour 7
    0.565131425913003,       !- Hour 8
    0.847755291928355,       !- Hour 9
    1,                       !- Hour 10
    0.978250755989765,       !- Hour 11
    0.86950453593859,        !- Hour 12
    0.782507559897651,       !- Hour 13
    0.695626889974413,       !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.543382181902768,       !- Hour 22
    0.36950453593859,        !- Hour 23
    0.195626889974413;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,   !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.006,                   !- Hour 1
    0.003,                   !- Hour 2
    0.001,                   !- Hour 3
    0.001,                   !- Hour 4
    0.003,                   !- Hour 5
    0.021,                   !- Hour 6
    0.075,                   !- Hour 7
    0.079,                   !- Hour 8
    0.076,                   !- Hour 9
    0.067,                   !- Hour 10
    0.061,                   !- Hour 11
    0.05,                    !- Hour 12
    0.042,                   !- Hour 13
    0.038,                   !- Hour 14
    0.033,                   !- Hour 15
    0.038,                   !- Hour 16
    0.043,                   !- Hour 17
    0.058,                   !- Hour 18
    0.068,                   !- Hour 19
    0.065,                   !- Hour 20
    0.06,                    !- Hour 21
    0.047,                   !- Hour 22
    0.041,                   !- Hour 23
    0.024;                   !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.178431090172197,       !- Hour 1
    0.0855612360359615,      !- Hour 2
    0.0641394243627467,      !- Hour 3
    0.0641394243627467,      !- Hour 4
    0.0855612360359615,      !- Hour 5
    0.228457320962002,       !- Hour 6
    0.535419281173493,       !- Hour 7
    0.785298413808711,       !- Hour 8
    0.828142037155143,       !- Hour 9
    0.778115806365338,       !- Hour 10
    0.685371962886004,       !- Hour 11
    0.628163124652828,       !- Hour 12
    0.613923920422985,       !- Hour 13
    0.571080297076553,       !- Hour 14
    0.521054066286749,       !- Hour 15
    0.542475877959965,       !- Hour 16
    0.606741312979612,       !- Hour 17
    0.82095942971177,        !- Hour 18
    0.942307692307692,       !- Hour 19
    0.870985660501574,       !- Hour 20
    0.713850371345691,       !- Hour 21
    0.606741312979612,       !- Hour 22
    0.499758265270435,       !- Hour 23
    0.342622976114552;       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.18935544263172,        !- Hour 1
    0.0907996790585718,      !- Hour 2
    0.0680663278951591,      !- Hour 3
    0.0680663278951591,      !- Hour 4
    0.0907996790585718,      !- Hour 5
    0.242444503878042,       !- Hour 6
    0.568200053490238,       !- Hour 7
    0.833377908531693,       !- Hour 8
    0.878844610858518,       !- Hour 9
    0.825755549612196,       !- Hour 10
    0.727333511634127,       !- Hour 11
    0.666622091468307,       !- Hour 12
    0.651511099224392,       !- Hour 13
    0.606044396897566,       !- Hour 14
    0.552955335651244,       !- Hour 15
    0.575688686814656,       !- Hour 16
    0.643888740304894,       !- Hour 17
    0.871222251939021,       !- Hour 18
    1,                       !- Hour 19
    0.924311313185344,       !- Hour 20
    0.757555496121958,       !- Hour 21
    0.643888740304894,       !- Hour 22
    0.53035571008291,        !- Hour 23
    0.363599893019524;       !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,           !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.0847763225038272,      !- Hour 1
    0.0384986108748656,      !- Hour 2
    0.0269887169019672,      !- Hour 3
    0.0384986108748656,      !- Hour 4
    0.10795486760787,        !- Hour 5
    0.408799682485684,       !- Hour 6
    0.93333333333333,        !- Hour 7
    0.92563361115836,        !- Hour 8
    0.752112037194534,       !- Hour 9
    0.590100357203606,       !- Hour 10
    0.47436638884164,        !- Hour 11
    0.374111243408743,       !- Hour 12
    0.269966547598798,       !- Hour 13
    0.231388558144809,       !- Hour 14
    0.200510290865794,       !- Hour 15
    0.208210013040766,       !- Hour 16
    0.239088280319782,       !- Hour 17
    0.308544537052787,       !- Hour 18
    0.335533253954754,       !- Hour 19
    0.335533253954754,       !- Hour 20
    0.331643703577706,       !- Hour 21
    0.323943981402733,       !- Hour 22
    0.231388558144809,       !- Hour 23
    0.165821851788853;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.0908317741112434,      !- Hour 1
    0.0412485116516414,      !- Hour 2
    0.0289164823949651,      !- Hour 3
    0.0412485116516414,      !- Hour 4
    0.115665929579861,       !- Hour 5
    0.437999659806089,       !- Hour 6
    1,                       !- Hour 7
    0.991750297669672,       !- Hour 8
    0.805834325565572,       !- Hour 9
    0.632250382718149,       !- Hour 10
    0.508249702330328,       !- Hour 11
    0.400833475080796,       !- Hour 12
    0.289249872427284,       !- Hour 13
    0.24791631229801,        !- Hour 14
    0.214832454499064,       !- Hour 15
    0.223082156829393,       !- Hour 16
    0.256166014628338,       !- Hour 17
    0.330583432556557,       !- Hour 18
    0.359499914951522,       !- Hour 19
    0.359499914951522,       !- Hour 20
    0.355332539547542,       !- Hour 21
    0.347082837217214,       !- Hour 22
    0.24791631229801,        !- Hour 23
    0.177666269773771;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.0549341075342269,      !- Hour 1
    0.027467053767114,       !- Hour 2
    0.027467053767114,       !- Hour 3
    0.027467053767114,       !- Hour 4
    0.0549341075342269,      !- Hour 5
    0.137335268835568,       !- Hour 6
    0.329675803375743,       !- Hour 7
    0.412076964677084,       !- Hour 8
    0.467011072211311,       !- Hour 9
    0.412076964677084,       !- Hour 10
    0.329675803375743,       !- Hour 11
    0.247203483904022,       !- Hour 12
    0.219736430136909,       !- Hour 13
    0.164802322602681,       !- Hour 14
    0.164802322602681,       !- Hour 15
    0.164802322602681,       !- Hour 16
    0.274741695841516,       !- Hour 17
    0.329675803375743,       !- Hour 18
    0.549483391683034,       !- Hour 19
    0.714285714285714,       !- Hour 20
    0.714285714285714,       !- Hour 21
    0.549483391683034,       !- Hour 22
    0.467011072211311,       !- Hour 23
    0.274741695841516;       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.0769077505479179,      !- Hour 1
    0.038453875273959,       !- Hour 2
    0.038453875273959,       !- Hour 3
    0.038453875273959,       !- Hour 4
    0.0769077505479179,      !- Hour 5
    0.192269376369795,       !- Hour 6
    0.461546124726041,       !- Hour 7
    0.576907750547918,       !- Hour 8
    0.653815501095836,       !- Hour 9
    0.576907750547918,       !- Hour 10
    0.461546124726041,       !- Hour 11
    0.346084877465631,       !- Hour 12
    0.307631002191672,       !- Hour 13
    0.230723251643754,       !- Hour 14
    0.230723251643754,       !- Hour 15
    0.230723251643754,       !- Hour 16
    0.384638374178123,       !- Hour 17
    0.461546124726041,       !- Hour 18
    0.769276748356246,       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.769276748356246,       !- Hour 22
    0.653815501095836,       !- Hour 23
    0.384638374178123;       !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,           !- Name
    fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    S-Lighting-week,         !- Name
    AllDays,                 !- DayType List 1
    S-Lighting-day;          !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    AllDays,                 !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    AllDays,                 !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    AllDays,                 !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    Weekdays,                !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    DishwasherVacation,      !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    DishwasherWeekend,       !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    DishwasherWeekday;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    Weekdays,                !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    ClothesWasherVacation,   !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    ClothesWasherWeekend,    !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    ClothesWasherWeekday;    !- Schedule:Day Name 4

Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    Weekdays,                !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    ClothesDryerWeekend,     !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    ClothesDryerWeekday;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    SinksWeek,               !- Name
    Weekdays,                !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    SinksWeekend,            !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    SinksWeekday;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    Weekdays,                !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    ShowersWeekend,          !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    ShowersWeekday;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    BathsWeek,               !- Name
    Weekdays,                !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    Holiday,                 !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    Weekends,                !- DayType List 3
    BathsWeekend,            !- Schedule:Day Name 3
    AllOtherDays,            !- DayType List 4
    BathsWeekday;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    AllDays,                 !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    AllDays,                 !- DayType List 1
    LightingProfileDay;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    AllDays,                 !- DayType List 1
    LightingProfileDay_EELighting;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    AllDays,                 !- DayType List 1
    ExteriorLightingProfileDay;  !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    S-Lighting,              !- Name
    fraction,                !- Schedule Type Limits Name
    S-Lighting-week,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy,               !- Name
    fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    LightingProfile,         !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    LightingProfile_EELighting,  !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLightingProfile, !- Name
    fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    MiscPlugLoad,            !- Name
    fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Showers,                 !- Name
    fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    fraction,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy_sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting_sch,            !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117.28;                  !- Field 4

Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    window_shades,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.836;                   !- Field 4

Schedule:Compact,
    shade_drapes,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.85,                    !- Field 4
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,             !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.85;                    !- Field 12

Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    48;                      !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12;                      !- Field 4

Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.22;                   !- Field 4

Schedule:Compact,
    cooling_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.88;                   !- Field 4

Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,     !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.687777777777778;       !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.312222222222222;       !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.51280276816609;        !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,       !- Name
    fraction,                !- Schedule Type Limits Name
    0.48719723183391;        !- Hourly Value

Schedule:Constant,
    BathSensSchedule,        !- Name
    fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    BathLatSchedule,         !- Name
    fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    40.5555555555556;        !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,       !- Name
    Temperature,             !- Schedule Type Limits Name
    48.8888888888889;        !- Hourly Value

Schedule:Constant,
    DOAShightemp,            !- Name
    Temperature,             !- Schedule Type Limits Name
    200;                     !- Hourly Value

Schedule:Constant,
    DOASlowtemp,             !- Name
    Temperature,             !- Schedule Type Limits Name
    -60;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.447738918260194,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    0.0485233,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

Material,
    Stucco_1in,              !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    1.39892,                 !- Conductivity {W/m-K}
    1922.2143505068,         !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    OSB_5/16in,              !- Name
    MediumSmooth,            !- Roughness
    7.95E-03,                !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.031702180114817,       !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

Material,
    GypsumBoard-1_2in,       !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.817152,                !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!
WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Exterior Wall,           !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    OSB_5/8in,               !- Layer 4
    wall_consol_layer,       !- Layer 5
    Drywall_1/2in;           !- Layer 6

Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

Construction,
    Gable_end,               !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
    Basement Wall,           !- Name
    Plywood_3/4in,           !- Outside Layer
    bsmtwall_consol_layer,   !- Layer 2
    Plywood_3/4in;           !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    heatedbsmt,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Breezeway,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit2_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_FrontRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_BackRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit2_BackRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_BackRow_BottomFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit2_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_FrontRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit2_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_BackRow_MiddleFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    attic,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -41.122974,              !- X Origin {m}
    15.731187,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_BackRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit3_FrontRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_FrontRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit2_BackRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!
Zone,
    living_unit2_FrontRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    living_unit1_BackRow_TopFloor,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    BGFloor,                 !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    heatedbsmt,              !- Zone Name
    GroundBasementPreprocessorAverageFloor,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -2.134146341463,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -2.134146341463,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.817000000000,         !- Vertex 3 Y-coordinate {m}
    -2.134146341463,         !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.817000000000,         !- Vertex 4 Y-coordinate {m}
    -2.134146341463;         !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_upper_ldf,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_lower_ldf,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -2.134146341463,         !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -2.134146341463,         !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_upper_sdr,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_lower_sdr,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    -2.134146341463,         !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    -2.134146341463,         !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_upper_ldb,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_lower_ldb,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    -2.134146341463,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    -2.134146341463,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_upper_sdl,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BGWall_lower_sdl,        !- Name
    Wall,                    !- Surface Type
    Basement Wall,           !- Construction Name
    heatedbsmt,              !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    -2.134146341463,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -2.134146341463,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

!
!
!
BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit1_FrontRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit1_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit2_FrontRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit2_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit3_FrontRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit3_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit1_BackRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit1_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit2_BackRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit2_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit3_BackRow_MiddleFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit3_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.741463415000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.741463415000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Breezeway_BottomFloor,   !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Breezeway,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536118163187,         !- Vertex 1 X-coordinate {m}
    9.156233137945,          !- Vertex 1 Y-coordinate {m}
    0.152392567938,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.156233137945,          !- Vertex 2 Y-coordinate {m}
    0.152392567938,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.680158817328,         !- Vertex 3 Y-coordinate {m}
    0.152392567938,          !- Vertex 3 Z-coordinate {m}
    36.536118163187,         !- Vertex 4 X-coordinate {m}
    10.680158817328,         !- Vertex 4 Y-coordinate {m}
    0.152392567938;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Breezeway_MiddleFloor,   !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Breezeway,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536118163187,         !- Vertex 1 X-coordinate {m}
    9.156233137945,          !- Vertex 1 Y-coordinate {m}
    2.741460000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.156233137945,          !- Vertex 2 Y-coordinate {m}
    2.741460000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.680158817328,         !- Vertex 3 Y-coordinate {m}
    2.741460000000,          !- Vertex 3 Z-coordinate {m}
    36.536118163187,         !- Vertex 4 X-coordinate {m}
    10.680158817328,         !- Vertex 4 Y-coordinate {m}
    2.741460000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Breezeway_TopFloor,      !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Breezeway,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536118163187,         !- Vertex 1 X-coordinate {m}
    9.156233137945,          !- Vertex 1 Y-coordinate {m}
    5.330000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.156233137945,          !- Vertex 2 Y-coordinate {m}
    5.330000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.680158817328,         !- Vertex 3 Y-coordinate {m}
    5.330000000000,          !- Vertex 3 Z-coordinate {m}
    36.536118163187,         !- Vertex 4 X-coordinate {m}
    10.680158817328,         !- Vertex 4 Y-coordinate {m}
    5.330000000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    BreezewayRoof,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Breezeway,               !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.156233137945,          !- Vertex 1 Y-coordinate {m}
    7.920000000000,          !- Vertex 1 Z-coordinate {m}
    36.536118163187,         !- Vertex 2 X-coordinate {m}
    9.156233137945,          !- Vertex 2 Y-coordinate {m}
    7.920000000000,          !- Vertex 2 Z-coordinate {m}
    36.536118163187,         !- Vertex 3 X-coordinate {m}
    10.680158817328,         !- Vertex 3 Y-coordinate {m}
    7.920000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.680158817328,         !- Vertex 4 Y-coordinate {m}
    7.920000000000;          !- Vertex 4 Z-coordinate {m}

!
!
BuildingSurface:Detailed,
    Floor_unit1_FrontRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit2_FrontRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit3_FrontRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit1_BackRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit2_BackRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit3_BackRow_BottomFloor,  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    heatedbsmt,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    0.152439024390,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    0.152439024390;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof_back,               !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.659862727945,         !- Vertex 1 X-coordinate {m}
    4.107433182722,          !- Vertex 1 Y-coordinate {m}
    7.920000000000,          !- Vertex 1 Z-coordinate {m}
    41.122974000000,         !- Vertex 2 X-coordinate {m}
    4.107433182722,          !- Vertex 2 Y-coordinate {m}
    7.920000000000,          !- Vertex 2 Z-coordinate {m}
    41.122974000000,         !- Vertex 3 X-coordinate {m}
    -5.811876908639,         !- Vertex 3 Y-coordinate {m}
    12.046992000000,         !- Vertex 3 Z-coordinate {m}
    77.659862727945,         !- Vertex 4 X-coordinate {m}
    -5.811876908639,         !- Vertex 4 Y-coordinate {m}
    12.046992000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof_front,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    41.122974000000,         !- Vertex 1 X-coordinate {m}
    -15.731187000000,        !- Vertex 1 Y-coordinate {m}
    7.920000000000,          !- Vertex 1 Z-coordinate {m}
    77.659862727945,         !- Vertex 2 X-coordinate {m}
    -15.731187000000,        !- Vertex 2 Y-coordinate {m}
    7.920000000000,          !- Vertex 2 Z-coordinate {m}
    77.659862727945,         !- Vertex 3 X-coordinate {m}
    -5.811876908639,         !- Vertex 3 Y-coordinate {m}
    12.046992000000,         !- Vertex 3 Z-coordinate {m}
    41.122974000000,         !- Vertex 4 X-coordinate {m}
    -5.811876908639,         !- Vertex 4 Y-coordinate {m}
    12.046992000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof_right,              !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    77.659862727945,         !- Vertex 1 X-coordinate {m}
    -15.731187000000,        !- Vertex 1 Y-coordinate {m}
    7.920000000000,          !- Vertex 1 Z-coordinate {m}
    77.659862727945,         !- Vertex 2 X-coordinate {m}
    4.107433182722,          !- Vertex 2 Y-coordinate {m}
    7.920000000000,          !- Vertex 2 Z-coordinate {m}
    77.659862727945,         !- Vertex 3 X-coordinate {m}
    -5.811876908639,         !- Vertex 3 Y-coordinate {m}
    12.046992000000;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof_left,               !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    41.122974000000,         !- Vertex 1 X-coordinate {m}
    4.107433182722,          !- Vertex 1 Y-coordinate {m}
    7.920000000000,          !- Vertex 1 Z-coordinate {m}
    41.122974000000,         !- Vertex 2 X-coordinate {m}
    -15.731187000000,        !- Vertex 2 Y-coordinate {m}
    7.920000000000,          !- Vertex 2 Z-coordinate {m}
    41.122974000000,         !- Vertex 3 X-coordinate {m}
    -5.811876908639,         !- Vertex 3 Y-coordinate {m}
    12.046992000000;         !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit3_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit3_BackRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit3_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit3_BackRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FLOOR_UNIT3_BACKROW_TOPFLOOR,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit2_BackRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit1_BackRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit1_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit2_BackRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FLOOR_UNIT2_BACKROW_TOPFLOOR,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit1_BackRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FLOOR_UNIT1_BACKROW_TOPFLOOR,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_BottomFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit1_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743902439024,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743902439024,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit1_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743902439024,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.743902439024;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_MiddleFloor,  !- Name
    Ceiling,                 !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_unit3_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_BackRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    FLOOR_UNIT3_BACKROW_TOPFLOOR,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit3_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    ceiling_unit3_BackRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit3_FrontRow_TopFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit3_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Floor_unit1_FrontRow_TopFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit1_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FLOOR_UNIT2_BACKROW_TOPFLOOR,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit2_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    ceiling_unit2_BackRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor_unit2_FrontRow_TopFloor,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit2_FrontRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    24.357925818630,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    24.357925818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdr_1.unit1_FrontRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    interiorwall,            !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_TopFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    FLOOR_UNIT1_BACKROW_TOPFLOOR,  !- Name
    Floor,                   !- Surface Type
    ceiling-floor-layer,     !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ceiling_unit1_BackRow_MiddleFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.178962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.332900000000,          !- Vertex 3 Z-coordinate {m}
    12.178962909315,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.332900000000;          !- Vertex 4 Z-coordinate {m}

!
BuildingSurface:Detailed,
    ceiling_unit1_BackRow_TopFloor,  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    attic,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    7.924336585000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    7.924336585000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_TopFloor,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit2_BackRow_TopFloor,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.357925818630,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    12.178962909315,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    12.178962909315,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.924336585000,          !- Vertex 3 Z-coordinate {m}
    24.357925818630,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.924336585000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Window_ldf_unit1_FrontRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.457249070632,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    5.957249070632,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    5.957249070632,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    1.457249070632,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit2_FrontRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.636211979947,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    18.136211979947,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    18.136211979947,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    13.636211979947,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_FrontRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    7.750000000000,          !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    7.750000000000,          !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_FrontRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.157114969410,          !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.407114969410,          !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.407114969410,          !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit3_FrontRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.815174889262,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    30.315174889262,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    30.315174889262,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    25.815174889262,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit1_BackRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.721713838683,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    6.221713838683,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    6.221713838683,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    10.721713838683,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit2_BackRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit2_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.900676747998,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    18.400676747998,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    18.400676747998,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    22.900676747998,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_BackRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    11.681505213312,         !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    18.431505213312,         !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    18.431505213312,         !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    11.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_BackRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.838620182722,         !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    12.088620182722,         !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.088620182722,         !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    18.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit3_BackRow_BottomFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.079639657313,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    1.067073170731,          !- Vertex 1 Z-coordinate {m}
    30.579639657313,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    1.067073170731,          !- Vertex 2 Z-coordinate {m}
    30.579639657313,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    2.591463414634,          !- Vertex 3 Z-coordinate {m}
    35.079639657313,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    2.591463414634;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit1_FrontRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.457249070632,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    5.957249070632,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    5.957249070632,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    1.457249070632,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit2_FrontRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.636211979947,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    18.136211979947,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    18.136211979947,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    13.636211979947,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_FrontRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    7.750000000000,          !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    7.750000000000,          !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_FrontRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.157114969410,          !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.407114969410,          !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.407114969410,          !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.157114969410,          !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit3_FrontRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.815174889262,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    30.315174889262,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    30.315174889262,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    25.815174889262,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit1_BackRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.721713838683,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    6.221713838683,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    6.221713838683,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    10.721713838683,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit2_BackRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit2_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.900676747998,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    18.400676747998,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    18.400676747998,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    22.900676747998,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_BackRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    11.681505213312,         !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    18.431505213312,         !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    18.431505213312,         !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    11.681505213312,         !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_BackRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.838620182722,         !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    12.088620182722,         !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.088620182722,         !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    18.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit3_BackRow_MiddleFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.079639657313,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    3.656097561341,          !- Vertex 1 Z-coordinate {m}
    30.579639657313,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    3.656097561341,          !- Vertex 2 Z-coordinate {m}
    30.579639657313,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    5.180487805244,          !- Vertex 3 Z-coordinate {m}
    35.079639657313,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    5.180487805244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit1_FrontRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.457249070632,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    5.957249070632,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    5.957249070632,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    1.457249070632,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit2_FrontRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit2_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.636211979947,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    18.136211979947,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    18.136211979947,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    13.636211979947,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_FrontRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    1.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    7.750000000000,          !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    7.750000000000,          !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    1.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_FrontRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    8.157114969410,          !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.407114969410,          !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.407114969410,          !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldf_unit3_FrontRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.815174889262,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    30.315174889262,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    30.315174889262,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    25.815174889262,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit1_BackRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit1_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.721713838683,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    6.221713838683,          !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    6.221713838683,          !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    10.721713838683,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit2_BackRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit2_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.900676747998,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    18.400676747998,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    18.400676747998,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    22.900676747998,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdr_unit3_BackRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit3_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.536888727945,         !- Vertex 1 X-coordinate {m}
    11.681505213312,         !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    36.536888727945,         !- Vertex 2 X-coordinate {m}
    18.431505213312,         !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    36.536888727945,         !- Vertex 3 X-coordinate {m}
    18.431505213312,         !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    36.536888727945,         !- Vertex 4 X-coordinate {m}
    11.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_sdl_unit3_BackRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.838620182722,         !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    12.088620182722,         !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.088620182722,         !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    18.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_ldb_unit3_BackRow_TopFloor,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit3_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Shades,                  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.079639657313,         !- Vertex 1 X-coordinate {m}
    19.838620182722,         !- Vertex 1 Y-coordinate {m}
    6.247534146341,          !- Vertex 1 Z-coordinate {m}
    30.579639657313,         !- Vertex 2 X-coordinate {m}
    19.838620182722,         !- Vertex 2 Y-coordinate {m}
    6.247534146341,          !- Vertex 2 Z-coordinate {m}
    30.579639657313,         !- Vertex 3 X-coordinate {m}
    19.838620182722,         !- Vertex 3 Y-coordinate {m}
    7.771924390244,          !- Vertex 3 Z-coordinate {m}
    35.079639657313,         !- Vertex 4 X-coordinate {m}
    19.838620182722,         !- Vertex 4 Y-coordinate {m}
    7.771924390244;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit1_FrontRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.678962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    10.764362909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    10.764362909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    11.678962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit2_FrontRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.857925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    22.943325818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    22.943325818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    23.857925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit3_FrontRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.036888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    35.122288727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    35.122288727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    36.036888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit1_BackRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit1_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    1.414600000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    1.414600000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    0.500000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit2_BackRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit2_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.678962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    13.593562909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    13.593562909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    12.678962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit3_BackRow_BottomFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit3_BackRow_BottomFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.857925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    0.152439024390,          !- Vertex 1 Z-coordinate {m}
    25.772525818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    0.152439024390,          !- Vertex 2 Z-coordinate {m}
    25.772525818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    2.286585365853,          !- Vertex 3 Z-coordinate {m}
    24.857925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    2.286585365853;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit1_FrontRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.678962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    10.764362909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    10.764362909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    11.678962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit2_FrontRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.857925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    22.943325818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    22.943325818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    23.857925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit3_FrontRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.036888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    35.122288727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    35.122288727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    36.036888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit1_BackRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit1_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    1.414600000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    1.414600000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    0.500000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit2_BackRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit2_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.678962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    13.593562909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    13.593562909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    12.678962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit3_BackRow_MiddleFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit3_BackRow_MiddleFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.857925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    2.741463415000,          !- Vertex 1 Z-coordinate {m}
    25.772525818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    2.741463415000,          !- Vertex 2 Z-coordinate {m}
    25.772525818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    4.875609756463,          !- Vertex 3 Z-coordinate {m}
    24.857925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    4.875609756463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit1_FrontRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.678962909315,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    10.764362909315,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    10.764362909315,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    11.678962909315,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit2_FrontRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit2_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.857925818630,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    22.943325818630,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    22.943325818630,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    23.857925818630,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldb_unit3_FrontRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit3_FrontRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.036888727945,         !- Vertex 1 X-coordinate {m}
    9.157114969410,          !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    35.122288727945,         !- Vertex 2 X-coordinate {m}
    9.157114969410,          !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    35.122288727945,         !- Vertex 3 X-coordinate {m}
    9.157114969410,          !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    36.036888727945,         !- Vertex 4 X-coordinate {m}
    9.157114969410,          !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit1_BackRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit1_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    1.414600000000,          !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    1.414600000000,          !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    0.500000000000,          !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit2_BackRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit2_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.678962909315,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    13.593562909315,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    13.593562909315,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    12.678962909315,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Door_ldf_unit3_BackRow_TopFloor,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Wall_ldf_1.unit3_BackRow_TopFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.857925818630,         !- Vertex 1 X-coordinate {m}
    10.681505213312,         !- Vertex 1 Y-coordinate {m}
    5.332900000000,          !- Vertex 1 Z-coordinate {m}
    25.772525818630,         !- Vertex 2 X-coordinate {m}
    10.681505213312,         !- Vertex 2 Y-coordinate {m}
    5.332900000000,          !- Vertex 2 Z-coordinate {m}
    25.772525818630,         !- Vertex 3 X-coordinate {m}
    10.681505213312,         !- Vertex 3 Y-coordinate {m}
    7.467046341463,          !- Vertex 3 Z-coordinate {m}
    24.857925818630,         !- Vertex 4 X-coordinate {m}
    10.681505213312,         !- Vertex 4 Y-coordinate {m}
    7.467046341463;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    Shades,                  !- Name
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    window_shades,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
    gtp_control,             !- Name
    yes,                     !- Run Basement Preprocessor
    no;                      !- Run Slab Preprocessor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    1.76099742894375,        !- RVINS: R value of vertical insulation {m2-K/W}
    1.5,                     !- ZVINS: Depth of vertical insulation {m}
    1;                       !- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

GroundHeatTransfer:Slab:EquivalentSlab,
    2.8436453177271,         !- APRatio: The area to perimeter ratio for this slab {m}
    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:MATLPROPS ===========

GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========

GroundHeatTransfer:Basement:Insulation,
    2.28929665762688,        !- REXT: R Value of any exterior insulation {m2-K/W}
    True;                    !- INSFULL: Flag: Is the wall fully insulated?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========

GroundHeatTransfer:Basement:EquivSlab,
    8.57295465898634,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    !- EquivSizing: Flag


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    people_unit1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    Occupancy_sch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Living Hardwired Lighting1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.736,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    LightingProfile_EELighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.288,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Refrigerator1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load21_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load22_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load23_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load21_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load22_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load23_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load21_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load22_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load23_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load21_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Refrigerator2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0939726027399,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.46,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29.5818312328767,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    222.112928219178,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    68.3275708931507,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load22_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.881113592024,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.497534246575,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Gas Load2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.297,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
