    Water Sink Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,    !- Name
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,    !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,    !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,    !- Name
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,    !- Name
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,    !- Name
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,    !- Name
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_TopFloor,    !- Name
    Mains Inlet Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_TopFloor,    !- Name
    Mains Inlet Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_TopFloor,    !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_TopFloor,    !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_TopFloor,    !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,    !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,    !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,    !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_TopFloor,    !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,    !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;    !- Outlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit2_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit3_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit1_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit2_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_BottomFloor,    !- Name
    Mains Makeup Branch_unit3_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_BottomFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_BottomFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_BottomFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_MiddleFloor,    !- Name
    Mains Makeup Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_TopFloor,    !- Name
    Mains Makeup Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_TopFloor,    !- Name
    Mains Makeup Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_TopFloor,    !- Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_TopFloor,    !- Name
    Mains Makeup Branch_unit1_BackRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_TopFloor,    !- Name
    Mains Makeup Branch_unit2_BackRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;    !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_TopFloor,    !- Name
    Mains Makeup Branch_unit3_BackRow_TopFloor,    !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,    !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,    !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,    !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;    !- Inlet Branch 1 Name

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_BottomFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_BottomFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_BottomFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_MiddleFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_MiddleFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit1_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit2_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit2_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors_unit3_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_TopFloor;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit3_BackRow_TopFloor,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_TopFloor,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_TopFloor;    !- Connector 2 Name

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_BottomFloor,    !- Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_BottomFloor,    !- Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_BottomFloor,    !- Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_BottomFloor,    !- Name
    Zone Inlet Node_unit1_BackRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_BottomFloor,    !- Name
    Zone Inlet Node_unit2_BackRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_BottomFloor,    !- Name
    Zone Inlet Node_unit3_BackRow_BottomFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_MiddleFloor,    !- Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit1_FrontRow_TopFloor,    !- Name
    Zone Inlet Node_unit1_FrontRow_TopFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_FrontRow_TopFloor,    !- Name
    Zone Inlet Node_unit2_FrontRow_TopFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_FrontRow_TopFloor,    !- Name
    Zone Inlet Node_unit3_FrontRow_TopFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit1_BackRow_TopFloor,    !- Name
    Zone Inlet Node_unit1_BackRow_TopFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit2_BackRow_TopFloor,    !- Name
    Zone Inlet Node_unit2_BackRow_TopFloor;    !- Node 1 Name

NodeList,
    Zone Inlet Nodes_unit3_BackRow_TopFloor,    !- Name
    Zone Inlet Node_unit3_BackRow_TopFloor;    !- Node 1 Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_BottomFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,    !- Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,    !- Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_FrontRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_FrontRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1_BackRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit2_BackRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit3_BackRow_TopFloor,    !- Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,    !- Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;    !- Outlet Node Name

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_BottomFloor,    !- Name
    Mains Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_BottomFloor,    !- Name
    Mains Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_BottomFloor,    !- Name
    Mains Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_BottomFloor,    !- Name
    Mains Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_BottomFloor,    !- Name
    Mains Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_BottomFloor,    !- Name
    Mains Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_MiddleFloor,    !- Name
    Mains Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_FrontRow_TopFloor,    !- Name
    Mains Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_FrontRow_TopFloor,    !- Name
    Mains Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_FrontRow_TopFloor,    !- Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit1_BackRow_TopFloor,    !- Name
    Mains Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit2_BackRow_TopFloor,    !- Name
    Mains Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:VariableSpeed,
    Mains Pressure_unit3_BackRow_TopFloor,    !- Name
    Mains Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    Water Heater_unit1_FrontRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_FrontRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_FrontRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit1_BackRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_BackRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_BackRow_BottomFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_BottomFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_BottomFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit1_FrontRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_FrontRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_FrontRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit1_BackRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_BackRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_BackRow_MiddleFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_MiddleFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_MiddleFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit1_FrontRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_FrontRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_FrontRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_FrontRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_FrontRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_FrontRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_FrontRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_FrontRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_FrontRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit1_BackRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1_BackRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1_BackRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit2_BackRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit2_BackRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit2_BackRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Water Heater_unit3_BackRow_TopFloor,    !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1_FrontRow_BottomFloor,    !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.33066161209134,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit3_BackRow_TopFloor,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit3_BackRow_TopFloor,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Sizing,
    Water Heater_unit1_FrontRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_FrontRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_FrontRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit1_BackRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_BackRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_BackRow_BottomFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit1_FrontRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_FrontRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_FrontRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit1_BackRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_BackRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_BackRow_MiddleFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit1_FrontRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_FrontRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_FrontRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit1_BackRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit2_BackRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

WaterHeater:Sizing,
    Water Heater_unit3_BackRow_TopFloor,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    2,                        !- Number of Bedrooms
    2;                        !- Number of Bathrooms

PlantLoop,
    DHW Loop_unit1_FrontRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_FrontRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_FrontRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_FrontRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_BackRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_BackRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_BottomFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_BottomFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_BackRow_BottomFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_BottomFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_BottomFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_BottomFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_BottomFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_FrontRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_BackRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_BackRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_MiddleFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_MiddleFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_BackRow_MiddleFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_MiddleFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_MiddleFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_MiddleFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_MiddleFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_FrontRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_FrontRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_FrontRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_FrontRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_FrontRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_FrontRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_FrontRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_FrontRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_FrontRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_FrontRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_FrontRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_FrontRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_FrontRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_FrontRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_FrontRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_FrontRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_FrontRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_FrontRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_FrontRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_FrontRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_FrontRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit1_BackRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1_BackRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1_BackRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1_BackRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1_BackRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1_BackRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1_BackRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit2_BackRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit2_BackRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit2_BackRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit2_BackRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit2_BackRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit2_BackRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit2_BackRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    DHW Loop_unit3_BackRow_TopFloor,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit3_BackRow_TopFloor,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit3_BackRow_TopFloor,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit3_BackRow_TopFloor,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit3_BackRow_TopFloor,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit3_BackRow_TopFloor,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit3_BackRow_TopFloor,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_BottomFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_BottomFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_MiddleFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_MiddleFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_FrontRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_FrontRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_FrontRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_FrontRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_FrontRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit1_BackRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1_BackRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit2_BackRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit2_BackRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentList,
    DHW Plant Equipment_unit3_BackRow_TopFloor,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit3_BackRow_TopFloor;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_FrontRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_FrontRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_FrontRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_BackRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_BackRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_BottomFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_BackRow_BottomFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_FrontRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_FrontRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_FrontRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_BackRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_BackRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_MiddleFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_BackRow_MiddleFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_FrontRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_FrontRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_FrontRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_FrontRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_FrontRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_FrontRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1_BackRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1_BackRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit2_BackRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit2_BackRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit3_BackRow_TopFloor,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit3_BackRow_TopFloor;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_BottomFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_BottomFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_MiddleFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_MiddleFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_FrontRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_FrontRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_FrontRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_FrontRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_FrontRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_FrontRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1_BackRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1_BackRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit2_BackRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit2_BackRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit3_BackRow_TopFloor,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit3_BackRow_TopFloor,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    System availability,      !- Name
    always_avail;             !- Schedule Name

AvailabilityManagerAssignmentList,
    availability list,        !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    System availability;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_BottomFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_MiddleFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_FrontRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_FrontRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_FrontRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1_BackRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit2_BackRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit3_BackRow_TopFloor,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_BottomFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_MiddleFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_FrontRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit1_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit2_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit2_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit2_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit2_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit2_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Clothes Washer_unit3_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.0812793212e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit3_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    4.24456902e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit3_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.41632392486667e-06,     !- Peak Flow Rate
    Sinks,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit3_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.5210834476e-06,         !- Peak Flow Rate
    Showers,                  !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit3_BackRow_TopFloor,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.46378811533333e-07,     !- Peak Flow Rate
    Baths,                    !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_FrontRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit1_BackRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit2_BackRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_BottomFloor,    !- Name
    Water Sink Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_BottomFloor,    !- Name
    Water Shower Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_BottomFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_BottomFloor,    !- Name
    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_BottomFloor,    !- Name
    Water Bath Inlet Node_unit3_BackRow_BottomFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_BottomFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_BackRow_BottomFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_FrontRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_MiddleFloor,    !- Name
    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_MiddleFloor,    !- Name
    Water Shower Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_MiddleFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_MiddleFloor,    !- Name
    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_MiddleFloor,    !- Name
    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_MiddleFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_BackRow_MiddleFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_FrontRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_FrontRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_FrontRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_FrontRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_FrontRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit1_FrontRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_FrontRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_FrontRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_FrontRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_FrontRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_FrontRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit2_FrontRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_FrontRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_FrontRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_FrontRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_FrontRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_FrontRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_FrontRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_FrontRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit1_BackRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1_BackRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1_BackRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1_BackRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1_BackRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit1_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit2_BackRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit2_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit2_BackRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit2_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit2_BackRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit2_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit2_BackRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit2_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit2_BackRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit2_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit2_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Sinks_unit3_BackRow_TopFloor,    !- Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Water Sink Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit3_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit3_BackRow_TopFloor,    !- Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit3_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit3_BackRow_TopFloor,    !- Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit3_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit3_BackRow_TopFloor,    !- Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit3_BackRow_TopFloor;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit3_BackRow_TopFloor,    !- Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,    !- Inlet Node Name
    Water Bath Outlet Node_unit3_BackRow_TopFloor,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit3_BackRow_TopFloor;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,           !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.80141423,               !- Coefficient1 Constant
    0.23744685,               !- Coefficient2 x
    -0.0393773,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,             !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    HPACCoolCapFT,            !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,            !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    1.26489391,               !- Coefficient1 Constant
    -0.035054982,             !- Coefficient2 x
    0.00211086,               !- Coefficient3 x2
    -0.001526886,             !- Coefficient4 y
    -7.0308e-06,              !- Coefficient5 y2
    -0.0004691844,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.38402403,               !- Coefficient1 Constant
    0.029696724,              !- Coefficient2 x
    -0.0011329308,            !- Coefficient3 x2
    0.006490674,              !- Coefficient4 y
    0.0002626992,             !- Coefficient5 y2
    -0.0001207224,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary;               !- Report 5 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Total Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    InchPound;                !- Unit Conversion

OUTPUT:METER,
    Electricity:Facility,     !- Name
    Annual;                   !- Reporting Frequency

OUTPUT:METER,
    Gas:Facility,             !- Name
    Annual;                   !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type